# UPS 与蓄电池配置指南（售前测算口径）

## UPS 容量测算

1. 总 IT 负载 (kW) = 机柜数 × 单柜平均功率（未确认时按 3 kW/柜暂估，标注为暂估口径）。
2. 需求容量 (kVA) = 总 IT 负载 × 冗余系数：N=1.0；N+1≈1.25；2N=2.0。
3. 向上取整到标准容量档位：10/20/30/40/60/80/100/120/160/200/250/300/400/500 kVA。
4. 在线式双变换 UPS 为机房标准选型；60 kVA 以上优先考虑模块化机型，便于在线扩容与维护。

示例：10 柜 × 3 kW，N+1 → 30 × 1.25 = 37.5 kVA → 推荐 40 kVA。

## 蓄电池配置

- 中小机房主流配置：12V/100Ah 阀控式铅酸（VRLA）电池，直流母线 384V（32 只/串）。
- 估算公式：所需电量 (kWh) = IT 负载 (kW) × 后备时间 (h) ÷ 放电效率；按 80% 放电深度（DoD）折算可用容量。
  - 一串 32 只 12V/100Ah 可用电量 ≈ 384V × 100Ah × 0.8 ≈ 30.7 kWh。
- 示例：30 kW × 2h = 60 kWh → 需 2 串共 64 只。
- 正式配置必须按所选 UPS 品牌的恒功率放电曲线复核，不同品牌同容量电池配置差异可达 ±20%。
- 锂电池（磷酸铁锂）方案体积重量约为铅酸 1/3，价格约 1.5~2 倍，楼板承重紧张时优先建议。

## 承重与安装红线

- **后备时间 ≥ 2 小时且机房位于二层及以上时，必须做楼板承重复核**：满载电池柜集中荷载常超过 10 kN/m²，超出普通办公楼板设计值。
- 处理手段：电池组分散布置、钢结构承重平台分散荷载、改用锂电、或将电池室移至一层/地下室。
- 电池柜建议靠梁、靠承重墙布置；安装前由结构专业出具复核意见。

## 常见品牌档位（供品牌偏好沟通参考）

- 进口/合资一线：维谛(Vertiv)、伊顿(Eaton)、施耐德(APC)。
- 国产一线：华为、科华、科士达、易事特、英威腾。
- 国产优先项目常用：华为/科华/科士达 + 国产电池（双登、圣阳、理士）。

## 配电配套要点

- UPS 输入/输出/维修旁路开关独立配置；输出列头柜按机柜回路数预留 20% 余量。
- 每机柜双路 32A PDU（A/B 路），蓝色工业连接器或 C13/C19 按设备插头确认。
- 电缆截面按载流量与压降双校验；电池开关与电缆需按短路电流校验。
