# 中小型机房配置规则

15-30平方米机房可先按4-8台机柜估算，30-60平方米机房可先按8-16台机柜估算。正式报价前必须确认机柜数量、服务器数量或IT负载三者之一。

UPS容量初算可按IT负载1.25倍选型。若用户只知道机柜数量，中小型机房可先按每柜2-3kW估算，医院、政府、教育项目建议保守取上限。

UPS后备时间默认按30分钟沟通。若后备时间达到60分钟以上，应提醒电池柜数量、楼板承重、搬运路径、承重加固和电池间通风风险。

精密空调应优先按机房级制冷理解。预算允许时建议N+1或双机轮巡，预算紧张时可先给可靠性优先和预算优先两档方案。

常规建设范围建议包含配电、UPS、电池、精密空调、气体消防、动环监控、综合布线、防静电地板、接地防雷、装修封堵。
