# 精密空调选型与气流组织要点（售前测算口径）

## 制冷量测算

1. 建筑围护热负荷 (kW) = 机房面积 (m²) × 0.08~0.12 kW/m²（含照明、人员、围护传热；售前按 0.08 暂估）。
2. 总热负荷 (kW) = IT 设备热负荷（≈总 IT 负载）+ 建筑围护热负荷。
3. 需求制冷量 (kW) = 总热负荷 × 1.15 安全系数。
4. 映射到厂家机型档位（常见显冷量档位）：25 / 40 / 60 / 80 / 100 kW，向上取整；超出最大档位按多台并联。
5. 冗余：B 级机房按 N+1 配置（运行 N 台 + 备用 1 台），轮巡运行延长寿命。

示例：50 m²、10 柜 × 3 kW → (50×0.08 + 30) × 1.15 ≈ 39.1 kW → 40 kW 机型，N+1 共 2 台。

## 机型与送风方式选择

- **房间级风冷精密空调**：中小机房主流，单机显冷 25~100 kW；架空地板下送风（地板高度 ≥ 300 mm）或风帽上送风（无架空地板的改造项目常用）。
- **列间空调**：单柜功率 ≥ 8 kW、或封闭冷/热通道方案时选用；贴近热源、效率高。
- **一体化机柜/微模块**：1~6 柜小场景，空调、配电、监控集成，工期短，适合边缘机房。

## 室外机与管路红线（改造项目高频风险）

- 室外机位置需现场确认：楼顶、外墙支架或地面；与室内机的**等效管长一般 ≤ 50 m、高差 ≤ 20~30 m**（按厂家规格书），超限需加装储液器或改配水冷/氟泵机型。
- 室外机间距与通风：避免热风短路；北方需配低温组件（-20℃ 以下启动）。
- 冷凝水：就近排水点，加装抬升泵时确认扬程；管路保温防凝露。
- 二层及以上机房：精密空调室内机高度普遍 1.95~2.0 m，**必须核实电梯轿厢高度与门洞尺寸**，无法电梯运输时预留吊装费用。

## 气流组织要点

- 冷热通道分离：机柜面对面、背对背排列；盲板封堵空 U 位。
- 地板下送风时：地板下净高 ≥ 300 mm 且无线缆阻挡主风道；出风地板布置在冷通道。
- 新风：按维持机房正压（5~10 Pa）与人员需求配小风量新风机，入口设过滤。

## 加湿与湿度控制

- 精密空调内置电极/红外加湿可满足常规需求；北方干燥地区核算加湿量。
- 湿度控制目标：露点 8℃ 至 60% RH，避免静电与凝露。
